数据ID,房间名称,房间编号,洁净等级,房间吊顶高度,房间面积,室压,房间人数,房间夏季温度,房间冬季温度,温度控制精度,房间夏季相对湿度,房间冬季相对湿度,湿度控制精度,职业暴露等级,电热设备功率,电热设备有无排风,电热设备有无保温,电动设备功率,电动设备效率,其他设备表面面积,其他设备表面温度,敞开水面表面面积,敞开水面表面温度,设备是否连续排风,设备排风量,是否连续排湿除味,排湿除味排风率,除尘排风粉尘量,除尘排风排风率,是否事故排风,事故通风介质,层流保护区域,层流保护面积,监控温度,监控相对湿度,监控压差,备注,系统编号,所在楼层,是否防爆区,
'23846,门厅,A51,,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'237F1,生产管理,A54,,3,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'237BD,保健品女总更,A39,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'23791,保健品男总更,A36,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'23765,保健品洗手间,A45,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'23733,保健品更鞋,A33,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'23704,保健品CNC洗衣,A41,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'2366F,保健品制水间,A26,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'23643,胶囊填充间,C27,D,3.5,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,0,
'23619,CNC走廊,B14,CNC,3,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'235EF,CNC走廊,D15,CNC,3,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'235C5,清洁间,D38,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'2359B,生产管理,D28,,3,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'23571,空调机房,D04,,2.8,0,,2,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'23547,外包材间,D02,CNC,3,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'2351D,货厅,D01,,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'234F3,搽剂外包间,D10,CNC,3.5,0,,2,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'234C9,膏剂外包间,D09,CNC,3.5,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'2349F,物净,D06,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23475,废弃物暂存间,D03,CNC,2.6,0,5,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'2344B,废弃物传出间,D07,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'23421,物净,D05,CNC,2.6,0,5,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'233F7,气锁,D08,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'233CD,原辅料暂存间,C01,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'233A3,前室,D12,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23379,前室,D13,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'2334F,粉碎间,D11,D,3.2,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1D,,0,
'23325,称量间,D14,D,3.2,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1D,,0,
'232FB,称量后暂存间,D18,D,2.6,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'232D1,搽剂配液间,D22,D,4.5,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'232A7,中间化验,D26,D,2.6,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'2327D,内包材间,D21,D,2.6,0,30,2,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'23253,中间体暂存间,D20,D,2.6,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23229,正压门斗2,D17,D,2.6,0,30,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'231FF,搽剂内包间,D23,D,3,0,15,2,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'231D5,正压门斗1,D24,D,2.6,0,30,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'231AB,搽剂配液间,D25,D,4.5,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23181,洁具暂存间,D37,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23157,模具间,D31,D,2.6,0,30,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'2312D,器具暂存间,D33,D,2.6,0,30,2,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'23103,器具清洗间,D32,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,间歇,50,,,,,,,,,,,1D,,1,
'230D9,干法制粒间,C60,D,3,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,1,
'230AF,整衣,D27,D,2.6,0,20,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23085,洗衣,D36,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'2305B,女一更,D35,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23031,男一更,D34,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'23007,女二更,D29,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'22FDD,男二更,D30,D,2.6,0,15,2,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,0,
'22FB3,整衣,C50,D,2.6,0,20,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'22F89,洗衣,C61,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'22F5F,膏剂内包间,D19,D,3,0,15,2,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'22F35,膏剂内包缓冲,D16,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1D,,1,
'22F0B,货厅,B01,,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22EE1,生产管理,B34,,3,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22EB7,配电间,B03,,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22E8D,空调机房,B12,,2.8,0,,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22E63,下瓶间,B06,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22E39,外包间,B02,CNC,3.5,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22E0F,装盘灯检间,B04,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22DE5,上瓶间,B24,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22DBB,包材暂存间,B31,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22D91,不合格品间,B05,CNC,2.6,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22D67,标签暂存间,B07,CNC,2.6,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22D3D,CIP间,B08,C,3,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22D13,化糖间,B13,C,4,0,15,2,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22CE9,配液间,B10,C,4.5,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22CBF,灌装间,B17,C,3,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22C95,预留塑料瓶理瓶间,B16,C,3,0,15,2,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22C6B,称量间,B20,C,3.2,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22C41,称量后暂存间,B21,C,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22C17,胶塞暂存间,B18,C,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22BED,物净,B23,CNC,2.6,0,5,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22BC3,气锁,B19,C,2.6,0,15,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22B99,原辅料暂存间,B22,C,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22B6F,废弃物暂存间,B25,CNC,2.6,0,5,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22B45,废弃物传出间,B29,C,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22B1B,器具清洗间,B28,C,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,间歇,50,,,,,,,,,,,1B,,1,
'22AF1,干燥间,B26,C,2.6,0,20,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22AC7,器具暂存间,B27,C,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22A9D,洁净走廊,B30,C,2.6,0,25,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22A73,洁具清洗间,B38,C,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,间歇,100,,,,,,,,,,,1B,,0,
'22A49,洁具暂存间,B42,C,2.6,0,15,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22A1F,中间化验,B32,C,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'229F5,模具间,B37,C,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'229CB,男二更,B36,C,2.6,0,15,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'229A1,男一更,B39,CNC,2.6,0,5,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'22977,女二更,B35,C,2.6,0,15,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'2294D,女一更,B40,CNC,2.6,0,5,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1B,,1,
'22923,整衣,B33,C,2.6,0,20,1,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'228F9,洗衣,B41,C,2.6,0,15,2,,,,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'228CF,清洁间,C63,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'228A5,CNC走廊,C31,CNC,3,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'2287B,生产管理,C51,,3,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22851,空调机房,C36,,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22827,货厅,C01,,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'227FD,外包材间,C08,CNC,3,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'227D3,制粒间,C43,D,4.2,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,1,
'227A9,颗粒内包缓冲,C03,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'2277F,铝塑内包2缓冲,C06,CNC,2.6,0,5,2,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22755,铝塑内包1缓冲,C07,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'2272B,散剂内包缓冲,C04,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22701,瓶内包缓冲,C05,CNC,2.6,0,5,2,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'226D7,铝塑内包2,C10,D,4,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'226AD,铝塑内包1,C11,D,4,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22683,颗粒内包,C15,D,4,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'22659,散剂内包,C12,D,4,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'2262F,瓶内包,C14,D,4,0,15,2,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'22605,外包间,C02,CNC,3.5,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'225DB,标签暂存间,C09,CNC,2.6,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'225B1,废弃物暂存间,C13,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22587,废弃物传出间,C16,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'2255D,内包材间,C19,D,2.6,0,30,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22533,物净,C24,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22509,气锁,C25,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'224DE,洁净走廊,C48,D,2.6,0,25,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'224B4,洁具清洗间,C56,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,间歇,100,,,,,,,,,,,1C,,1,
'2248A,洁具暂存间,C62,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22460,中间化验,C49,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22436,模具间,C57,D,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'2240C,干燥间,C32,D,2.6,0,20,2,,,30,,,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'223E2,器具暂存间,C28,D,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'223B8,器具清洗间,C29,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,间歇,50,,,,,,,,,,,1C,,0,
'2238E,中间体暂存间,C22,D,2.6,0,15,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'22364,包衣辅机间,C17,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'2233A,包衣间,C18,D,3.5,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'22310,包衣前室,C21,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'222E6,包衣配浆间,C20,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'222BA,胶囊壳存放间,C23,D,2.6,0,30,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22290,胶囊填充前室,C26,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'22266,压片间2,C30,D,4.5,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,0,
'2223C,压片间1,C37,D,4.5,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,0,
'22212,除尘间,C34,D,4.2,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'221E7,压片前室,C33,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'221BD,制粒配浆间,C39,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,是,乙醇,,,,,,,1C,,1,
'22193,制粒辅机房,C53,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,是,乙醇,,,,,,,1C,,1,
'22169,正压门斗2,C55,CNC,2.8,0,,2,,,,,,,,,,,,,,,,,,,,,,,是,乙醇,,,,,,,1C,,1,
'2213F,正压门斗1,C40,D,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,是,乙醇,,,,,,,1C,,0,
'22114,总混间2,C47,D,4.5,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'220EA,总混间1,C41,D,4.5,0,15,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'220C0,中试制粒干燥间,C46,D,3,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,0,
'22096,前室,C45,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'2206C,称量间,C44,D,3.2,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,0,
'22042,粉碎间,C42,D,3.2,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1C,,1,
'22018,原辅料暂存间,C35,D,2.6,0,15,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,1,
'21FEE,称量后暂存间,C38,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'21FC4,女一更,C59,CNC,2.6,0,5,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'21F9A,男一更,C58,CNC,2.6,0,5,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'21F70,女二更,C52,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'21F46,男二更,C54,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1C,,0,
'21F19,包衣辅机间,A06,CNC,2.8,23,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21EEF,外包间,A02,CNC,3.5,259,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21EC5,配料辅机房,A50,D,3,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21E9B,货厅,A01,,2.8,42,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21E71,保健品CNC走廊,A31,CNC,3,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21E47,保健品空调机房,A18,,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21E1D,更鞋,A60,CNC,2.8,0,,2,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21DF3,男总更,A68,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21DC9,女总更,A67,CNC,2.8,0,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21D9F,总更洗手,A71,CNC,2.8,0,,2,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21D75,CNC洗衣间,A75,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21D4B,清洁间,A76,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21D21,正压门斗3,A73,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,是,乙醇,,,,,,,1A,,1,
'21CF7,制水间,A74,CNC,2.8,0,,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21CCD,洁具清洗间,A23,D,2.6,0,15,2,26,18,,65,45,45-65,,,,,,,,,,,,,间歇,100,,,,,,,,,,,1A,,1,
'21CA3,洁具暂存间,A19,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21C79,灌装加塞轧盖间,B11,C,3,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1B,,0,
'21C4F,瓶清洗干燥间,B15,C,3,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,间歇,50,,,,,,,,,,,1B,,0,
'21C25,中间体暂存间,A24,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21BFB,器具清洗间,A30,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,间歇,50,,,,,,,,,,,1A,,0,
'21BD1,粉剂内包2缓冲,A04,CNC,2.6,259,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21BA7,粉剂内包1缓冲,A05,CNC,2.6,4,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21B7D,瓶内包缓冲,A03,CNC,2.6,4,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21B53,除尘间,A22,D,4.2,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21B29,包衣前室,A13,D,2.6,0,20,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21AFF,包衣配浆间,A12,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21AD5,包衣间,A11,D,3.5,25,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21AAB,内包材间,A10,D,2.6,0,30,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21A81,瓶内包,A09,D,4,42,15,2,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21A57,粉剂内包1,A08,D,4,30,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21A2D,粉剂内包2,A07,D,4,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21A03,废弃物暂存间,A17,CNC,2.6,0,5,2,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'219D9,废弃物传出间,A14,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'219AF,检丸间,A15,D,2.6,0,15,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21985,干燥间,A20,D,2.6,0,20,1,26,18,,65,45,＜35,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'2195B,模具间,A27,D,2.6,0,30,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21931,中间化验,A29,D,2.6,0,15,2,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21907,擦油间,A28,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'218DD,压丸间,A34,D,3,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'218B3,物净,A37,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21889,气锁,A38,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'2185F,配料间,A35,D,4.5,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21835,化胶间,A43,D,4.5,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'2180B,称量前暂存间,A42,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'217E1,称量间1,A48,D,3.2,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1A,,0,
'217B7,称量间2,A57,D,3.2,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1A,,0,
'2178D,前室,A49,D,2.6,0,20,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21763,前室,A55,D,2.6,0,20,2,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21738,洁净走廊,A58,D,2.6,0,25,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'2170E,洗衣,A69,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'216E4,女一更,A64,CNC,2.6,0,5,2,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'216BA,男一更,A62,CNC,2.6,0,5,1,26,18,,65,45,,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21690,女二更,A66,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21666,男二更,A63,D,2.6,0,15,1,26,18,,65,45,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'2163C,整衣,A70,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21612,缓冲,A65,D,2.6,0,20,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'215E8,粉剂混合间,A61,D,5,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'215BE,称量后暂存间,A56,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21594,器具暂存间,A44,D,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'2156A,制粒辅机房,A72,CNC,2.8,0,,2,,,,,,,,,,,,,,,,,,,,,,,是,乙醇,,,,,,,1A,,1,
'21540,压片前室,A21,D,2.6,0,20,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,1,
'21516,压片间2,A16,D,4.5,0,15,1,,,18-26,,,45-65,,,,,,,,,,,间歇,取风400,,,少量,100,,,,,,,,,1A,,0,
'214EC,压片间1,A25,D,4.5,0,15,2,,,18-26,,,45-65,,,,,,,,,,,间歇,取风400,,,少量,100,,,,,,,,,1A,,0,
'214C2,总混间,A32,D,4.5,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21498,中试制粒间,A40,D,3,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,,,,,,,,,1A,,0,
'2146E,正压门斗1,A52,D,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'21444,正压门斗2,A47,D,2.6,0,30,1,,,18-26,,,45-65,,,,,,,,,,,,,,,,,,,,,,,,,1A,,0,
'2141A,废胶处理间,A46,D,2.6,0,15,2,,,18-26,,,45-65,,,,,,,,,,,,,,,,,是,乙醇,,,,,,,1A,,1,
'213F0,制粒配浆间,A53,D,2.6,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,是,乙醇,,,,,,,1A,,1,
'213C6,制粒间,A59,D,4.2,0,15,1,,,18-26,,,45-65,,,,,,,,,,,,,,,少量,100,是,乙醇,,,,,,,1A,,1,
