,功能代号,房间/系统号,序号,,,单位,,,r/min,m3/h,Pa,Pa,Pa,kW,,,,W/(m3/h),,dB(A),kg,mm,,mm,,,服务区域,,tag1,tag2,tag3,name,type,unit,num,runMode,rotateSpeed,airVolume,fullPressure,staticPressure,residualPressure,power,voltage,transferMode,fanEfficiency,unitPower,efficiency,noise,weight,size,ioPosition,ioSize,explosionProof,source,comment1,comment2,PFJ,101,01,防爆柜式离心风机箱,HTFC-I-30-Ex,个,4,,500,46330,701,606,,18.5,3PH/380V/50Hz,风机与电机直联,0.7,0.325350413069711,2级,74,656,,,,ExdIIBT4,甲供,1-6轴生产车间,3用1备,PFJ,102,01,防爆边墙风机,DWEX-250-Ex,个,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,甲供,工器具清洗存放间,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,103,01,防爆边墙风机,DWEX-350-Ex,个,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,甲供,工器具清洗存放间,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,104,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,订货,模块8间,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,105,01,防爆边墙风机,DWEX-350-Ex,台,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,订货,粉碎内包间 2,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,201,01,防爆柜式离心风机箱,HTFC-I-30-Ex,台,4,,500,46330,701,606,,18.5,3PH/380V/50Hz,风机与电机直联,0.7,0.325350413069711,2级,74,656,,,,ExdIIBT4,订货,6-10轴生产车间,3用1备,PFJ,301,01,防爆柜式离心风机箱,HTFC-I-30-Ex,台,4,,500,46330,701,606,,18.5,3PH/380V/50Hz,风机与电机直联,0.7,0.325350413069711,2级,74,656,,,,ExdIIBT4,订货,1-6轴生产车间,3用1备,PFJ,302,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,订货,液体暂存间 3,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,303,01,防爆边墙风机,DWEX-350-Ex,台,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,订货,液体暂存间 3,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,304,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,订货,中间体暂存间 2,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,305,01,防爆边墙风机,DWEX-350-Ex,台,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,订货,中间体暂存间 2,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,306,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,订货,液体暂存间 3,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,307,01,防爆边墙风机,DWEX-350-Ex,台,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,订货,液体暂存间 3,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,308,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,订货,液体暂存间 3,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,309,01,防爆边墙风机,DWEX-350-Ex,台,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,订货,液体暂存间 3,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,310,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,订货,固体暂存间,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,311,01,防爆边墙风机,DWEX-350-Ex,台,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,订货,固体暂存间,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,312,01,防爆屋顶排风机,DWT-5-0.25-Ex,台,2,,720,6000,88,,,0.25,3PH/380V/50Hz,风机与电机直联,0.7,4.08428478603917E-02,2级,58,59,,,,ExdIICT4,订货,加氢后处理间,1用1备,PFJ,313,01,防爆柜式离心风机箱,HTFC-I-12-Ex,台,2,,950,4980,402,359,,1.5,3PH/380V/50Hz,风机与电机直联,0.7,0.186577554998608,2级,60,104,,,,ExdIICT4,订货,加氢后处理间,1用1备,PFJ,314,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,630,99,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.59482038429407E-02,2级,56,18,,,,ExdIIBT4,订货,男厕,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,315,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,630,99,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.59482038429407E-02,2级,56,18,,,,ExdIIBT4,订货,女厕,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,316,01,防爆边墙风机,DWEX-250-Ex,台,1,,1450,1260,72,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,3.34168755221387E-02,2级,56,18,,,,ExdIIBT4,订货,更衣间,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,317,01,防爆矩形管道风机,JDF-R-3-Ex,台,2,,900,1060,246,,,0.18,3PH/380V/50Hz,风机与电机直联,0.7,0.11417432470064,2级,58,32,,,,ExdIIBT4,订货,桶料抽料间,1用1备,PFJ,318,01,防爆边墙风机,DWEX-350-Ex,台,1,,1450,2520,94,,,0.12,3PH/380V/50Hz,风机与电机直联,0.7,4.36275874872366E-02,2级,63,21,,,,ExdIIBT4,订货,电梯机房,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,319,01,边墙风机,DWEX-400D4,台,2,,1400,3100,120,,,0.18,3PH/380V/50Hz,,0.7,5.56947925368978E-02,2级,68,22,,,,,订货,低压配电室,出口自带60°防雨弯头；出口自带不锈钢防虫网；入口自带不锈钢防护网；出口自带重力止回阀,PFJ,320,01,防爆柜式离心风机箱,HTFC-I-9-Ex,台,1,,1400,2440,378,340,,0.75,3PH/380V/50Hz,风机与电机直联,0.7,0.175438596491228,2级,59,50,,,,ExdIIBT4,订货,中间体暂存间1,,ZYFJ,321,02,柜式离心风机箱,HTFC-I-12,台,2,,950,7150,429,341,,2.2,3PH/380V/50Hz,,0.7,0.19910888331941,2级,61,118,,,,,订货,,1用1备